# 电力工程工程知识图谱

## 文件用途

本文件用于构建“电力工程”专属 Knowledge。它把原生电力专项包中的节点、公式、标准索引和 fail-fast 规则，迁移为可检索、可追溯、可评分、可审计、可补证、可生成技术标写作块的行业知识图谱。

本文件只存放知识内容、证据边界、节点规则、缺口和闭环动作，不存放 GPT 行为指令。

## 检索关键词

电力工程, 发输变配, 供配电, 变配电室, 主变, 开关柜, 电缆, 电缆敷设, 电气装置安装, 交接试验, 预防性试验, 继电保护, 二次回路, SCADA, 故障录波, 应急电源, UPS, EPS, 接地, 防雷, SPD, 储能, 新能源, 并网, 联调联试, 竣工资料, 四新技术, BIM, 智慧工地, 绿色施工, 安徽青天 AI 评标, 类人评标, 满分关键词, 关键工序, 控制目标, 质量标准, 检查频次, 责任主体, 验收方法, 留痕资料, 风险闭环, 整改复核, 旁站记录, 检测报告, 隐蔽验收, 影像资料。

## 图谱元数据

| 字段 | 内容 |
|---|---|
| 项目类型 | 电力工程 |
| 行业前缀 | POWER |
| 图谱版本 | V1.2 |
| 生成日期 | 2026-05-12 |
| 评标场景 | 安徽青天 AI 类人评标 |
| 适用地区 | 默认安徽省；具体项目以招标文件、答疑、补遗和监管要求为准 |
| 原生资料 | 电力工程专项知识图谱包 v2.2、核心节点、公式节点、标准索引、语言护栏与 fail-fast 规则 |
| 原生节点规模 | 核心节点 116；公式节点 116 |
| 覆盖范围 | 电力核心、储能、新能源、智慧工地、绿色建造、临时设施、安全文明、四新技术、BIM/数字化 |
| 证据状态 | 行业迁移图谱，非单个项目事实库 |

## 使用边界

1. 本图谱用于电力工程技术标、施工组织设计、评分响应矩阵、证据审计和知识检索，不替代招标文件、图纸、清单、规范原文或项目审批记录。
2. 招标文件、答疑、补遗、合同条款和评标办法优先级高于本图谱。
3. 本图谱可支撑行业共性、工序逻辑、证据边界和写作结构；不得把行业经验写成某项目已施工、已检测、已验收、已投运事实。
4. 涉及暗标、异常低价、自动否决、自动推荐、无人化评标、法定责任、围串标雷达异常时，必须执行 `需人工复核`。
5. 涉及标准有效性、地区强制条文、项目参数和页面锚点时，以项目招标文件、现行标准文本和主管部门要求为准。

## Open Issue 摘要

| 编号 | 缺口 | 影响 | 默认输出 |
|---|---|---|---|
| OI-01 | 缺招标文件、评标办法、评分标准、暗标规则 | 无法释放评分响应矩阵、技术标目录、暗标审查结论 | 需补充（缺：招标文件和技术文件评分标准） |
| OI-02 | 缺图纸、清单、设备表、工程范围和专业边界 | 无法确认系统范围、设备型号、工程量和接口边界 | 需补充（缺：项目范围/图纸/清单/专业边界） |
| OI-03 | 缺成员级参数、试验记录、调试记录、验收资料 | 不得写成已检验、已调试、已验收、已投运 | 需补充（缺：成员级参数/真实记录/验收资料） |
| OI-04 | 暗标、异常低价、自动释放授权待确认 | 可能触发废标、扣分或人工复核 | 需人工复核（缺：暗标/异常低价/自动释放授权） |
| OI-05 | 继保二次、应急电源、接地防雷、四新、归档页族证据待绑定到具体项目 | 影响专项响应和证据审计 | 需补充（缺：项目页码锚点和责任人记录） |

## 00A 青天 AI 类人评标关键词增强层

### POWER-KW-001-V1.2｜电力工程关键词增强层

- 节点类型: keyword_overlay
- 检索标签: 00A, 关键词增强, 青天 AI, 类人评标, 评分关键词, 证据留痕
- 适用对象: 施工组织设计、技术标正文、评分响应矩阵、工序节点、质量安全绿色智慧章节
- 证据等级: A_secondary; 验证时间: 2026-05-12; open_issue: False
- 核心内容:
  - purpose: 将评分关键词、行业关键词、工艺关键词、重难点关键词、风险关键词、质量控制关键词、安全控制关键词、绿色施工关键词、智慧建造关键词、验收关键词和证据留痕关键词自然嵌入工程图谱。
  - source_basis: 用户 2026-05-12 关键词增强要求；POWER-ENH-KW-LAYER-001-V1.2。
  - claim_scope: 可提高青天 AI 类人评标对电力工程技术方案、验收闭环和证据链的识别度。
  - boundary_rule: 不把非电力工程、非本工程类别或未经项目资料确认的关键词强行写入项目事实。
  - required_artifacts: 评分项原文、工程对象、工序节点、参数来源、检查频次、验收方法、留痕资料。
  - blocker_rule: 缺招标评分项或项目证据时，关键词只作为候选增强，不释放完成态或满分结论。
  - writing_use: 每个章节标题、节点名称、工序说明、控制措施、参数标准、检查验收、风险应对、资料留痕和评标映射均优先采用“问题-措施-参数-验收-证据”表达。

### POWER-KW-002-V1.2｜工程工序节点关键词增强矩阵

| 工序/节点 | 评分与行业关键词 | 工艺与重难点关键词 | 风险与质量/安全控制关键词 | 绿色/智慧/验收/证据关键词 | 同义词、近义词、评标常用表达 |
|---|---|---|---|---|---|
| POWER-SYS-001 电力工程系统族 | 电力工程, 发输变配, 系统范围, 专业边界, 评分响应 | 系统识别, 对象聚类, 工序族, 验收族 | 范围误判, 专业越界, 评分漏项 | 图纸目录, 设备表, 单位工程划分, 证据锚点 | 工程范围, 系统划分, 技术响应边界 |
| POWER-SYS-002 变配电与供配电 | 供配电, 变配电室, 高低压柜, 箱变, 质量保证措施 | 设备进场, 柜体安装, 母线连接, 交接试验 | 回路错配, 接地不连续, 设备参数缺失, 安装质量控制 | 试验报告, 进场验收, 安装记录, 验收闭环 | 配电房, 低压配电, 设备安装质量 |
| POWER-SYS-003 电缆线路与敷设 | 电缆敷设, 电缆线路, 防火封堵, 技术方案完整性 | 路径复核, 敷设牵引, 终端制作, 绝缘/耐压试验 | 电缆损伤, 标识缺失, 回路混接, 隐蔽风险 | 隐蔽验收, 敷设记录, 标识照片, 影像资料 | 电缆工程, 回路试验, 电缆清册 |
| POWER-CMP-001 主设备与成套装置 | 主变, 开关柜, 环网柜, 箱变, 设备质量控制 | 到货验收, 吊装就位, 安装复核, 一机一档 | 型号不符, 出厂资料缺失, 试验缺项 | 合格证, 出厂试验报告, 交接试验报告, 移交资料 | 成套设备, 台套设备, 设备验收 |
| POWER-CMP-002 接地防雷构件 | 接地, 防雷, SPD, 等电位, 安全控制 | 接地网施工, 引下线连接, SPD 安装, 连续性检测 | 接地电阻超限, 防雷检测缺失, 隐蔽未验收 | 接地电阻测试, 防雷检测报告, 隐蔽验收, 照片档案 | 接地系统, 雷电防护, 过电压保护 |
| POWER-PROC-001 清单-工序-资源映射 | 施工组织合理性, 资源配置, 工序衔接, 评分覆盖 | 清单编码, 作业面划分, 流水组织, 关键线路 | 工序漏项, 资源错配, 进度偏差 | 资源计划, 检验批, 试验记录, 过程留痕 | 工序资源台账, 施工部署, 响应矩阵 |
| POWER-PRE-001 高压与临电前置 | 安全文明施工, 临时用电, 高压作业, 作业许可 | 停送电联系, 安全交底, 旁站监护, 应急预案 | 触电风险, 误送电, 高压试验风险, 交叉作业风险 | 作业票, 安全技术交底, 旁站记录, 应急演练 | 安全生产, 作业票管理, 风险分级管控 |
| POWER-PRE-002 图纸清单参数门控 | 参数标准, 成员级参数, 量化评分, 公式变量 | 图纸复核, 清单解析, 设备编号, 检测点编号 | 缺页码锚点, 缺变量来源, 缺检查人 | source_matrix, page_anchor, 参数台账, 复核记录 | 参数门控, 数据来源, 可计算响应 |
| POWER-IFC-001 并网与调度接口 | 并网, 调度, 送电, 联调联试, 交付评分 | 接入批复, 调度协议, 通信点表, 并网试验 | 外部许可缺失, 投运越权, 接口延误 | 并网验收记录, 联合检查表, 缺陷消项, 移交签认 | 供电公司接口, 调度接入, 送电前检查 |
| POWER-QA-001 质量抽检与验收 | 质量保证措施, 质量标准, 抽检频次, 检验批 | 样板引路, 过程检查, 整改复核, 复验闭环 | 实测值缺失, 缺陷未闭合, 验收资料不全 | 检验批, 交接试验, 隐蔽验收, 缺陷整改记录 | 质控措施, 质量验收, 闭环管理 |
| POWER-SAFE-001 风险防控 | 安全文明施工, 风险识别, 隐患排查, 应急预案 | 作业许可, 安全巡检, 风险四色图, 应急演练 | 临电风险, 高压作业风险, 吊装交叉风险 | 安全检查记录, 整改闭环, 旁站记录, 复核签认 | 安全控制, 隐患闭环, 风险预警 |
| POWER-ENV-001 绿色施工 | 绿色施工, 环境保护, 节能节材, 低碳施工 | 噪声监测, 粉尘控制, 废液处置, 材料节约 | 扬尘噪声投诉, 危废处置缺证, 数据来源缺失 | 环境监测记录, 危废处置单, 能耗台账, 绿色施工评价 | 环保措施, 绿色建造, 低碳管理 |
| POWER-TST-001 交接试验准出 | 交接试验, 检验检测措施, 验收方法, 准出 | 试验方案, 仪器校验, 原始记录, 试验报告 | 试验缺项, 仪器未校验, 报告未签认 | 检测报告, 试验原始记录, 整改复核, 签认留痕 | 试验检测, 设备准出, 验收检测 |
| POWER-COM-001 继保二次联调 | 继电保护, 二次回路, SCADA, 联调联试 | 定值校核, 回路核对, 点表核对, SOE/录波 | 定值错配, 点表不一致, 调度接入风险 | 定值单, 传动试验记录, 点表记录, 录波报告 | 继保联校, 自动化联调, 监控点表 |
| POWER-COM-002 应急电源联动 | 应急电源, UPS, EPS, ATS, 关键负荷 | 带载试验, 切换演练, 放电测试, 黑启动 | 关键负荷漏项, 切换失败, 放电数据缺失 | 关键负荷清单, 切换记录, 放电报告, 联动调试 | 应急保障, 不停电保障, 关键回路 |
| POWER-ACC-001 竣工资料归档 | 资料归档, 验收移交, 运维接管, 交付评分 | 资料编码, 目录编制, 一机一档, 移交审核 | 资料缺项, 编码错误, 移交未签认 | 竣工图, 试验调试报告, 照片档案, 移交清单 | 竣工资料, 交付审计, 运维资料 |
| POWER-DEL-001 送电投运衔接 | 送电, 投运, 运维培训, 后期服务管护 | 送电方案, 试运行, 联合检查, 缺陷消项 | 许可缺失, 缺陷未闭合, 越权投运 | 送电确认, 试运行记录, 培训记录, 移交签认 | 交付闭环, 运维衔接, 保修服务 |

关键词嵌入写作模板:

```text
【章节标题】{评分关键词}｜{行业/工程对象关键词}的{关键工序/控制目标}与{验收/证据留痕}
【问题】识别{风险关键词/重难点关键词}，明确影响{质量/安全/进度/绿色/智慧建造评分点}。
【措施】由{责任主体}按{工艺流程/作业票/专项方案}实施{控制措施}，同步形成{检查频次/整改复核}。
【参数】{型号/容量/回路/检测点/频次/限值}以{图纸/清单/设备表/招标文件/标准}为准。
【验收】采用{检验批/隐蔽验收/交接试验/联调记录/联合检查/移交签认}。
【证据】归集{检测报告/旁站记录/影像资料/照片档案/整改闭环/证据锚点}，缺项标记 blocker 并输出关闭动作。
```

## 00 治理与项目上下文

### POWER-GOV-001-V1.0｜单一真理源与资料优先级

- 节点类型: governance_rule
- 检索标签: 00, SSOT, 事实优先级, 证据治理
- 适用对象: 全部电力工程知识节点、评分节点、写作节点
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 建立电力工程知识图谱的单一真理源和冲突消解顺序。
  - source_basis: 通用迁移指令、原生电力专项包治理规则。
  - claim_scope: 可定义证据优先级和冲突处理方式。
  - boundary_rule: 不得用模型推断覆盖招标文件、图纸、清单、答疑或真实记录。
  - required_artifacts: source_matrix、document_matrix、evidence_locator、conflict_log。
  - blocker_rule: 同一事实出现冲突时，以高优先级资料为准；仍无法判断时标记 open_issue。
  - writing_use: 技术标中用于声明“以招标文件和设计文件为准”的证据治理原则。

### POWER-GOV-002-V1.0｜电力工程事实优先级

- 节点类型: governance_rule
- 检索标签: 00, 事实优先级, 招标, 图纸, 规范
- 适用对象: 项目事实、评分事实、验收事实
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 规定电力工程事实采信顺序。
  - source_basis: 通用迁移指令第 5 条。
  - claim_scope: 可支撑证据审计、冲突消解和写作边界。
  - boundary_rule: C_rule_composite 和 D_open_issue 不得写成完成态事实。
  - required_artifacts: 资料来源、页码锚点、版本号、责任人、形成日期。
  - blocker_rule: 缺一手资料时只允许写“拟采用、需补充、待确认”。
  - writing_use: 所有技术标段落必须绑定评分项原文、工程对象和证据来源。

事实优先级:

1. 招标文件、答疑、补遗、澄清、合同条款。
2. 评标办法、评分标准、暗标规则、格式要求。
3. 图纸、设计说明、专项设计、工程量清单、设备表。
4. 现行规范、地方导则、监管要求。
5. 原生电力知识图谱中的实体、关系、证据锚点、门控和 blocker。
6. 施工组织设计样本和类似项目经验。
7. 用户明确补充的项目事实。
8. 模型推断。

### POWER-GOV-003-V1.0｜证据边界硬规则

- 节点类型: governance_rule
- 检索标签: 00, 证据边界, blocker, 完成态禁止
- 适用对象: 全部写作块、评分矩阵、验收结论
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 防止清单、图纸、规范和样本被误写成施工完成证据。
  - source_basis: 通用迁移指令第 6 条。
  - claim_scope: 可约束技术标表达、AI 评标抽取和证据审计。
  - boundary_rule: blocker 未解除时，不得写成完成态、验收态、交付态、投运态或自动释放态。
  - required_artifacts: 施工记录、试验报告、调试报告、验收签认、移交清单。
  - blocker_rule: 缺记录、缺参数、缺签认时保持 D_open_issue。
  - writing_use: 段落中用“拟、计划、按要求、形成记录”替代“已完成、已通过、已投运”。

证据边界:

| 资料类型 | 可证明 | 不可证明 |
|---|---|---|
| 工程量清单 | 项目范围、工程量、计价边界 | 已施工、已检测、已验收、已交付 |
| 图纸和设计说明 | 设计要求、构造做法、前置条件 | 已完成、已试验、已投运 |
| 施工组织设计样本 | 可采用组织方法 | 本项目已批准或已实施 |
| 规范条文 | 控制标准 | 项目参数已经确认 |
| 试验/检测/调试条目 | 应形成记录类型 | 真实记录已经形成 |
| 设备/系统/平台/接口 | 存在设计或配置要求 | 联锁矩阵、接入记录、平台验收或运行记录已经形成 |

### POWER-ONT-001-V1.0｜电力工程本体导入契约

- 节点类型: ontology_contract
- 检索标签: 00, 本体, 导入契约, POWER
- 适用对象: 图数据库导入、RAG 分块、评分调用
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 统一电力工程节点前缀、类别、版本和关系链。
  - source_basis: 通用迁移指令节点编号制度；原生电力包节点映射。
  - claim_scope: 可支撑节点稳定索引和跨文件引用。
  - boundary_rule: 原生 PWR/ZF 节点可作为来源锚点；新图谱节点统一使用 POWER 前缀。
  - required_artifacts: node_id、node_type、evidence_level、open_issue、relation_type。
  - blocker_rule: 未映射类别的原生节点不得直接进入评分结论。
  - writing_use: 用 POWER 节点 ID 支撑“对象 + 措施 + 标准 + 记录 + 闭环”写作。

节点编号格式:

```text
POWER-【类别】-【三位序号】-V【版本号】
```

### POWER-DOC-001-V1.0｜电力工程资料矩阵

- 节点类型: document_matrix
- 检索标签: 00, 资料矩阵, 页族, evidence_locator
- 适用对象: 招标资料、图纸清单、规范标准、试验验收记录
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 定义电力工程资料能证明什么、不能证明什么。
  - source_basis: 原生 manifest、核心节点、标准索引、fail-fast 规则。
  - claim_scope: 可支撑资料完整性检查和证据审计。
  - boundary_rule: 现有资料不等于单个项目的招标文件、图纸、清单或真实记录。
  - required_artifacts: 招标文件、评分办法、图纸、清单、设备表、答疑、补遗、试验调试记录。
  - blocker_rule: 缺项目资料时，输出需补充，不得编造页码或参数。
  - writing_use: 技术标引用资料时保留“依据招标文件/图纸/规范/记录”的来源类别。
  - missing_evidence: 单个项目的招标文件、评分标准、图纸清单、设备表、真实记录。
  - risk_if_missing: 评分项无法精准绑定，工程对象无法成员级落点。
  - close_action: 建立 source_matrix，逐份资料登记文件名、版本、页码、证明范围和不可证明范围。
  - allowed_expression_before_close: “需补充（缺：项目资料页码锚点）”。
  - prohibited_expression_before_close: “本项目已完成/已验收/已投运”。

资料矩阵:

| 资料族 | 当前状态 | 可证明 | 不可证明 | 关闭动作 |
|---|---|---|---|---|
| 原生电力核心节点 | 已有 | 行业对象、工序、风险、评分方向 | 单项目事实 | 抽象为 POWER 节点 |
| 原生公式节点 | 已有 | 指标计算结构、变量门控、安全执行规则 | 项目真实数值 | 项目输入变量后再计算 |
| 标准索引 | 已有 | 标准候选清单和专业覆盖 | 标准最新有效性、项目强制适用 | 以招标和现行标准复核 |
| fail-fast 规则 | 已有 | 缺参、缺证、缺页码、缺检查人时阻断 | 真实检查记录 | 绑定项目记录后关闭 |
| 招标文件/评标办法 | 待补充 | 评分项、暗标、格式、否决项 | 施工完成事实 | 导入并逐项解析 |
| 图纸/清单/设备表 | 待补充 | 范围、数量、型号、接口 | 施工完成事实 | 建立对象映射矩阵 |
| 试验/调试/验收记录 | 待补充 | 真实过程和验收状态 | 设计意图 | 建立记录包矩阵 |

### POWER-PROF-001-V1.0｜电力工程样本能力画像

- 节点类型: project_profile
- 检索标签: 00, 样本画像, 电力专项包, 能力覆盖
- 适用对象: 跨项目迁移、行业共性提炼
- 证据等级: B_primary_composite; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 记录原生电力包迁移后可用的行业能力边界。
  - source_basis: 电力专项包 v2.2 的 manifest、核心节点统计和标准索引。
  - claim_scope: 可证明原生包覆盖电力核心、数字化、管理、绿色施工和专项补强方向。
  - boundary_rule: 不得把原生包中的单个页面锚点、样本参数或示例句写成所有项目通用事实。
  - required_artifacts: 能力覆盖表、缺口分类、节点映射表。
  - blocker_rule: 与项目无关的外延专业必须在写作前二次筛选。
  - writing_use: 用于选择电力工程技术标章节和评分响应重点。

## 01 电力系统与范围

### POWER-SYS-001-V1.0｜电力工程系统族

- 节点类型: ontology_system
- 检索标签: 01, 系统族, 发输变配, 储能, 新能源
- 适用对象: 工程范围识别、图纸清单映射、技术标章节
- 证据等级: C_rule_composite; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 定义电力工程常见系统族。
  - source_basis: 原生节点覆盖范围和电力工程通用本体。
  - claim_scope: 可支撑对象聚类和章节组织。
  - boundary_rule: 具体项目是否包含某系统，必须由招标文件、图纸、清单或设备表确认。
  - required_artifacts: 系统清单、单位工程划分、设备材料表、图纸目录。
  - blocker_rule: 系统未在项目资料中出现时，不得写成项目范围。
  - writing_use: 生成“系统范围与专业边界”章节。
  - missing_evidence: 项目范围、系统清单、图纸目录。
  - risk_if_missing: 可能响应错专业或遗漏评分项。
  - close_action: 从图纸、清单、设备表抽取系统族并建立对象映射矩阵。
  - allowed_expression_before_close: “本图谱覆盖以下候选系统，具体以项目资料确认为准”。
  - prohibited_expression_before_close: “本项目包括全部以下系统”。

候选系统族:

| 系统族 | 典型对象 | 关键门控 |
|---|---|---|
| 发电及新能源 | 光伏、风电、储能、垃圾焚烧发电、分布式能源 | 并网接入、保护定值、调试记录 |
| 变配电 | 主变、配电变压器、开关柜、环网柜、箱变、母线 | 交接试验、保护校验、接地测试 |
| 电缆线路 | 电缆沟、电缆排管、电缆桥架、电缆终端/中间接头 | 敷设记录、绝缘试验、标识和防火封堵 |
| 二次与自动化 | 继保、测控、SCADA、通信、故障录波、计量 | 点表一致性、SOE 时标、联调联试 |
| 应急电源 | 柴油发电机、UPS、EPS、ATS、关键负荷回路 | 带载试验、切换演练、黑启动记录 |
| 接地防雷 | 接地网、引下线、等电位、SPD、避雷装置 | 接地电阻、连续性、SPD 完好率 |
| 数字化与智慧工地 | BIM、数字孪生、智慧安全、设备资产追溯 | 数据来源、平台验收、权限与安全 |

### POWER-SYS-002-V1.0｜变配电与供配电边界

- 节点类型: ontology_system
- 检索标签: 01, 变配电, 供配电, 主变, 开关柜
- 适用对象: 变配电室、配电房、箱变、低压配电系统
- 证据等级: C_rule_composite; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 建立变配电工程的对象边界和验收路径。
  - source_basis: 原生电力节点；GB 50052、GB 50054、GB 50150、DL/T 596 等标准索引。
  - claim_scope: 可支撑变配电施工方法、质量控制和试验记录要求。
  - boundary_rule: 设备型号、容量、电压等级、柜号、回路编号必须由项目资料确认。
  - required_artifacts: 设备表、一次系统图、平面布置图、保护定值单、试验报告。
  - blocker_rule: 缺设备参数和回路编号时，不得输出成员级验收结论。
  - writing_use: 写作“变配电设备安装、调试、验收闭环”章节。
  - missing_evidence: 项目一次系统图、设备表、保护定值单。
  - risk_if_missing: 主变、开关柜、低压柜无法逐台套响应。
  - close_action: 逐设备建立“设备编号-位置-容量-回路-试验项-验收记录”矩阵。
  - allowed_expression_before_close: “按设备表逐台建立试验与验收台账”。
  - prohibited_expression_before_close: “全部设备已试验合格”。

### POWER-SYS-003-V1.0｜电缆线路与敷设系统

- 节点类型: ontology_system
- 检索标签: 01, 电缆, 电缆沟, 桥架, 终端头, 防火封堵
- 适用对象: 电力电缆、控制电缆、通信电缆、桥架、排管、电缆沟
- 证据等级: C_rule_composite; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 建立电缆系统施工、试验和标识闭环。
  - source_basis: 原生电力节点；GB 50217、GB 50150、GB 50303 等标准索引。
  - claim_scope: 可支撑电缆路径、敷设、接头、试验、标识、防火封堵的写作。
  - boundary_rule: 电缆型号、规格、长度、敷设路径和回路必须来自清单、图纸或电缆表。
  - required_artifacts: 电缆清册、敷设记录、隐蔽验收、绝缘/耐压试验、标识照片。
  - blocker_rule: 缺电缆清册和试验记录时，不得写“全线合格”。
  - writing_use: 写作“电缆敷设与回路试验”章节。
  - missing_evidence: 电缆清册、敷设路径图、试验记录。
  - risk_if_missing: 回路级响应不可追溯。
  - close_action: 建立“电缆编号-起止点-路径-试验-标识-封堵”矩阵。
  - allowed_expression_before_close: “拟按电缆编号形成全过程记录”。
  - prohibited_expression_before_close: “电缆敷设和试验均已完成”。

### POWER-CMP-001-V1.0｜主设备与成套装置构件族

- 节点类型: ontology_component
- 检索标签: 01, 构件族, 设备, 主变, 开关柜, 箱变
- 适用对象: 主变压器、配电变压器、高低压柜、环网柜、箱式变电站、母线槽
- 证据等级: C_rule_composite; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 定义主设备成员级参数门控。
  - source_basis: 原生电力质量节点和公式节点。
  - claim_scope: 可支撑设备到场、安装、试验、验收台账结构。
  - boundary_rule: 设备品牌、型号、容量、出厂编号和检测结论不得虚构。
  - required_artifacts: 合格证、出厂试验报告、进场验收、安装记录、交接试验报告。
  - blocker_rule: 缺成员级参数时只输出“需补充”。
  - writing_use: 形成“逐台套设备质量闭环”段落和表格。
  - missing_evidence: 设备材料表、出厂资料、交接试验报告。
  - risk_if_missing: 质量评分响应容易空泛。
  - close_action: 建立设备成员级参数门控矩阵。
  - allowed_expression_before_close: “按设备编号建立一机一档”。
  - prohibited_expression_before_close: “设备已全部验收合格”。

### POWER-CMP-002-V1.0｜接地防雷构件族

- 节点类型: ontology_component
- 检索标签: 01, 接地, 防雷, SPD, 等电位
- 适用对象: 接地网、接地干线、引下线、等电位端子箱、SPD、避雷针/带
- 证据等级: C_rule_composite; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 将接地防雷对象转化为可测试、可验收、可归档的构件族。
  - source_basis: 原生补丁节点 PWR-GND/PWR-SPD；GB 50169、GB 50057、DL/T 621 等标准索引。
  - claim_scope: 可支撑接地电阻、连续性、SPD 完好率等门控。
  - boundary_rule: 接地电阻限值、检测点数量和测试结果必须由设计、规范和检测记录确认。
  - required_artifacts: 接地施工隐蔽验收、接地电阻测试、连续性测试、防雷检测报告。
  - blocker_rule: 缺检测点和测试记录时，不得写“接地系统满足要求”。
  - writing_use: 写作“接地防雷施工与检测闭环”章节。
  - missing_evidence: 接地平面图、检测点布置、检测记录。
  - risk_if_missing: 安全文明和质量评分扣分风险高。
  - close_action: 逐检测点登记位置、设计限值、实测值、检测人和复测日期。
  - allowed_expression_before_close: “按检测点实施接地电阻和连续性测试”。
  - prohibited_expression_before_close: “接地电阻已全部达标”。

## 02 关键结构/专项工程/专业约束

### POWER-PROC-001-V1.0｜电力清单-工序-资源三维映射

- 节点类型: process_family
- 检索标签: 02, 清单, 工序, 资源, PROC-MAP
- 适用对象: 技术标章节、资源计划、进度计划、评分响应矩阵
- 证据等级: C_rule_composite; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 将清单项、工程对象、施工工序、资源和验收记录绑定。
  - source_basis: 原生节点 ZF-KG-19-Power-Energy-M2-PROC-MAP。
  - claim_scope: 可支撑工序组织和资源配置方法。
  - boundary_rule: 清单项只证明范围和计价边界，不证明已施工。
  - required_artifacts: 工程量清单、施工进度计划、劳动力设备计划、检验批/试验记录。
  - blocker_rule: 缺清单时不得输出工程量级资源计划。
  - writing_use: 形成“对象 + 工序 + 资源 + 记录”的评分响应表。
  - missing_evidence: 项目清单、单位工程划分、施工计划。
  - risk_if_missing: 工序与评分项无法逐项绑定。
  - close_action: 导入清单并建立清单编码到工序节点的映射。
  - allowed_expression_before_close: “拟按清单编码建立工序资源台账”。
  - prohibited_expression_before_close: “清单工程量已完成”。

### POWER-PRE-001-V1.0｜高压与临电作业前置门控

- 节点类型: prerequisite_gate
- 检索标签: 02, 前置条件, 高压作业, 临电, 作业票
- 适用对象: 停送电、带电邻近、高压试验、临时用电、吊装交叉作业
- 证据等级: C_rule_composite; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 明确未满足则不得施工的电力安全前置条件。
  - source_basis: 原生安全节点、JGJ 59、GB/T 50326、GB 50150 等标准索引。
  - claim_scope: 可支撑安全组织、作业票、旁站和应急措施。
  - boundary_rule: 作业票、交底和停送电许可必须来自项目实际记录。
  - required_artifacts: 作业票、停送电联系单、安全技术交底、旁站记录、应急预案。
  - blocker_rule: 缺许可、缺交底、缺旁站责任人时不得开工。
  - writing_use: 写作“临电与高压作业风险防控闭环”。
  - missing_evidence: 作业票、交底记录、许可记录。
  - risk_if_missing: 安全否决和评分扣分风险高。
  - close_action: 建立“作业类型-许可-交底-监护-应急”门控表。
  - allowed_expression_before_close: “施工前办理作业许可并形成交底记录”。
  - prohibited_expression_before_close: “已完成全部高压作业”。

### POWER-PRE-002-V1.0｜图纸清单参数前置门控

- 节点类型: prerequisite_gate
- 检索标签: 02, 图纸, 清单, 参数, 成员级
- 适用对象: 设备安装、电缆敷设、保护定值、接地测试、应急电源调试
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 阻断缺图纸、缺清单、缺参数时的确定性结论。
  - source_basis: 通用 fail-fast 制度；原生电力 fail-fast 护栏。
  - claim_scope: 可支撑“需补充”输出和证据审计。
  - boundary_rule: 参数未确认时不得计算、评分、验收或自动释放。
  - required_artifacts: 图纸清单、设备参数表、公式变量、责任人、页码锚点。
  - blocker_rule: 缺标准号或页码锚点触发 evidence_incomplete；缺公式或变量触发 formula_missing。
  - writing_use: 在技术标中保留需补充占位，避免编造。
  - missing_evidence: 项目成员级参数和页码锚点。
  - risk_if_missing: AI 评标抽取到空泛描述。
  - close_action: 对每个对象补充编号、参数、标准、记录、检查人。
  - allowed_expression_before_close: “需补充（缺：成员级参数/页码锚点/检查人）”。
  - prohibited_expression_before_close: “参数满足要求、记录完整”。

### POWER-IFC-001-V1.0｜外部并网与调度接口

- 节点类型: interface_boundary
- 检索标签: 02, 并网, 调度, 外部接口, 送电
- 适用对象: 电网接入、调度通信、并网验收、送电投运
- 证据等级: C_rule_composite; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 定义电力工程与供电公司、调度、运维单位的接口边界。
  - source_basis: 原生进度节点、联调联试节点、二次与自动化补强规则。
  - claim_scope: 可支撑并网里程碑、接口协调和资料交付写作。
  - boundary_rule: 并网许可、调度接入、送电验收不得由技术标自行确认。
  - required_artifacts: 接入系统批复、调度协议、保护定值单、通信点表、并网验收记录。
  - blocker_rule: 缺外部单位确认时，不得写“具备并网/投运条件”。
  - writing_use: 写作“并网接口协调与联调联试计划”。
  - missing_evidence: 接入批复、调度确认、并网验收资料。
  - risk_if_missing: 进度承诺和投运表达越权。
  - close_action: 建立“接口单位-资料-责任人-时限-输出记录”表。
  - allowed_expression_before_close: “配合建设单位和供电/调度单位完成接口确认”。
  - prohibited_expression_before_close: “已取得并网许可”。

### POWER-QA-001-V1.0｜电力设备安装质量抽检与验收闭环

- 节点类型: quality_gate
- 检索标签: 02, 质量, 抽检, 验收, 设备安装
- 适用对象: 主设备、成套柜、母线、电缆、接地、二次系统
- 证据等级: C_rule_composite; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 定义设备安装质量的抽检、整改、复验闭环。
  - source_basis: 原生节点 ZF-KG-19-Power-Energy-M1-质量；GB 50300、GB 50150、DL/T 596 等标准索引。
  - claim_scope: 可支撑质量控制措施和验收记录包要求。
  - boundary_rule: 原生公式只提供计算结构，不证明项目测量值。
  - required_artifacts: 检验批、隐蔽验收、交接试验、缺陷整改、复验记录。
  - blocker_rule: 缺实测值、样本数、缺陷数时不得计算质量达标率。
  - writing_use: 生成“质量抽检与验收闭环”高分段落。
  - missing_evidence: 实测数据、抽检样本、整改记录。
  - risk_if_missing: 无法量化质量控制效果。
  - close_action: 补充 sample_count、defect_count、measured_value、target_value 等变量。
  - allowed_expression_before_close: “按检验批形成抽检、整改、复验闭环”。
  - prohibited_expression_before_close: “抽检合格率达到某数值”。

### POWER-SAFE-001-V1.0｜临电与高压作业风险防控闭环

- 节点类型: safety_gate
- 检索标签: 02, 安全, 临电, 高压, 风险防控
- 适用对象: 临时用电、高压试验、吊装、交叉作业、带电邻近作业
- 证据等级: C_rule_composite; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 将安全风险转化为作业许可、监护、检查、应急闭环。
  - source_basis: 原生安全文明节点；JGJ 59、GB/T 50326、GB 50150 等标准索引。
  - claim_scope: 可支撑安全文明评分和风险防控写作。
  - boundary_rule: 风险等级、检查频次和整改时限须以项目制度或招标要求为准。
  - required_artifacts: 风险清单、作业票、检查记录、隐患整改闭环、应急演练记录。
  - blocker_rule: 缺检查人或整改闭环时不得释放“安全可控”结论。
  - writing_use: 写作“高压作业与临电安全管理”章节。
  - missing_evidence: 项目风险清单、检查记录、整改闭环。
  - risk_if_missing: 安全评分和否决风险。
  - close_action: 建立风险四色/分级台账，记录责任人和关闭时限。
  - allowed_expression_before_close: “设置安全员/电气工程师检查并形成整改闭环”。
  - prohibited_expression_before_close: “实现零隐患”。

### POWER-ENV-001-V1.0｜绿色施工与环境控制

- 节点类型: quality_environment_gate
- 检索标签: 02, 环保, 绿色施工, 噪声, 粉尘, 废液
- 适用对象: 施工现场、设备安装、电缆作业、油品和废液管理
- 证据等级: C_rule_composite; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 定义电力施工噪声、粉尘、废液、节能和绿色施工控制。
  - source_basis: 原生节点 ZF-KG-19-Power-Energy-M1-环保；GB/T 50640 等标准索引。
  - claim_scope: 可支撑绿色施工评分和环保措施。
  - boundary_rule: 噪声、排放、废弃物数量和合规结论必须由监测或处置记录确认。
  - required_artifacts: 环境监测、危废/废液处置、洒水抑尘、节材节能台账。
  - blocker_rule: 缺监测数据时不得输出达标结论。
  - writing_use: 写作“绿色施工和环境保护”章节。
  - missing_evidence: 环境监测、废液处置、绿色施工评价记录。
  - risk_if_missing: 环保评分无法量化。
  - close_action: 建立环境指标、限值、实测值、处置记录和复核人台账。
  - allowed_expression_before_close: “按要求监测并形成台账”。
  - prohibited_expression_before_close: “噪声粉尘全部达标”。

## 03 试验、检测、调试、接口与交付

### POWER-TST-001-V1.0｜电气设备交接试验准出

- 节点类型: acceptance_gate
- 检索标签: 03, 交接试验, GB 50150, 准出
- 适用对象: 变压器、开关柜、电缆、母线、接地装置、二次回路
- 证据等级: C_rule_composite; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 定义交接试验记录包准出逻辑。
  - source_basis: 原生质量节点和标准索引中的 GB 50150。
  - claim_scope: 可支撑试验项目、记录包和验收路径。
  - boundary_rule: 试验项目存在不等于试验已完成；试验结论必须来自报告。
  - required_artifacts: 试验方案、仪器校验证书、原始记录、试验报告、问题整改。
  - blocker_rule: 缺报告、缺仪器校验、缺责任签认时不得准出。
  - writing_use: 写作“交接试验与资料准出”章节。
  - missing_evidence: 真实交接试验报告。
  - risk_if_missing: 不得写设备具备送电条件。
  - close_action: 按设备编号归集试验记录并形成准出清单。
  - allowed_expression_before_close: “按标准组织交接试验并形成报告”。
  - prohibited_expression_before_close: “试验全部合格、具备送电条件”。

### POWER-TST-002-V1.0｜电力设备预防性试验门控

- 节点类型: acceptance_gate
- 检索标签: 03, 预防性试验, DL/T 596, 运维衔接
- 适用对象: 投运前后运维衔接、保修期、既有系统接入
- 证据等级: C_rule_composite; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 定义电力设备预防性试验与运维移交关系。
  - source_basis: 原生标准索引中的 DL/T 596。
  - claim_scope: 可支撑运维交接、预防性试验计划和风险提示。
  - boundary_rule: 预防性试验频次和项目必须以设备类型、运维制度和现行规程确认。
  - required_artifacts: 预试计划、设备台账、试验报告、缺陷记录、运维移交单。
  - blocker_rule: 缺运维制度和设备台账时不得承诺固定频次。
  - writing_use: 写作“试验检测与运维衔接”章节。
  - missing_evidence: 运维制度、设备台账、预试记录。
  - risk_if_missing: 运维承诺不具备证据支撑。
  - close_action: 与建设/运维单位确认预试周期和记录模板。
  - allowed_expression_before_close: “移交时提供设备台账和预试建议”。
  - prohibited_expression_before_close: “已完成预防性试验”。

### POWER-COM-001-V1.0｜继保二次与 SCADA 联调准出

- 节点类型: commissioning_gate
- 检索标签: 03, 继保, 二次回路, SCADA, 故障录波, SOE
- 适用对象: 保护装置、测控装置、通信、后台监控、调度接口
- 证据等级: C_rule_composite; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 定义继保定值、二次回路、点表一致性和故障录波准出。
  - source_basis: 原生补丁节点 PWR-RP-001、PWR-RP-002；DL/T 860、GB/T 36572 等标准索引。
  - claim_scope: 可支撑继保与二次专项写作和记录包要求。
  - boundary_rule: 定值单、点表、联调记录和调度确认必须来自项目真实资料。
  - required_artifacts: 保护定值单、二次回路绝缘记录、传动试验、点表核对、SOE/录波记录。
  - blocker_rule: 缺定值单或点表核对记录时不得写联调完成。
  - writing_use: 写作“继电保护与监控系统联调联试”章节。
  - missing_evidence: 定值单、二次回路试验、点表核对、故障录波记录。
  - risk_if_missing: 并网和送电节点无法准出。
  - close_action: 建立“装置-定值-回路-点表-联调-签认”记录包。
  - allowed_expression_before_close: “组织继保工程师和自动化工程师实施联校”。
  - prohibited_expression_before_close: “保护动作正确率已达到 100%”。

### POWER-COM-002-V1.0｜应急电源与关键负荷联动准出

- 节点类型: commissioning_gate
- 检索标签: 03, 应急电源, UPS, EPS, ATS, 黑启动, 关键负荷
- 适用对象: 柴油发电机、UPS、EPS、ATS、事故照明、消防/通信/控制关键负荷
- 证据等级: C_rule_composite; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 定义应急电源切换、带载试验、黑启动和关键负荷不中断门控。
  - source_basis: 原生补丁节点 PWR-EPS-001、PWR-EPS-002。
  - claim_scope: 可支撑应急保障、联动调试和运维移交。
  - boundary_rule: ATS 切换时长、UPS 放电持续、关键回路中断次数必须由测试记录证明。
  - required_artifacts: 带载试验记录、切换演练、蓄电池测试、关键负荷清单、联动调试报告。
  - blocker_rule: 缺关键负荷清单和带载记录时不得写不中断保障已验证。
  - writing_use: 写作“应急电源联动与关键负荷保障”章节。
  - missing_evidence: 关键负荷清单、带载试验、切换演练记录。
  - risk_if_missing: 安全和运维评分响应不完整。
  - close_action: 建立“负荷-电源路径-切换方式-试验结果-责任人”矩阵。
  - allowed_expression_before_close: “按关键负荷清单组织带载和切换演练”。
  - prohibited_expression_before_close: “关键负荷零中断已验证”。

### POWER-ACC-001-V1.0｜竣工资料归档与验收移交准出

- 节点类型: acceptance_gate
- 检索标签: 03, 竣工资料, 归档, GB/T 50328, GB/T 11821, 移交
- 适用对象: 竣工资料、照片档案、试验报告、设备台账、运维资料
- 证据等级: C_rule_composite; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 定义竣工资料和运维移交的记录包结构。
  - source_basis: 原生补丁节点 PWR-DOC-001；GB/T 50328、GB/T 11821 标准索引。
  - claim_scope: 可支撑资料归档、编码、移交和审计。
  - boundary_rule: 归档标准存在不等于资料完整率已达标。
  - required_artifacts: 竣工图、设备资料、试验调试报告、隐蔽验收、照片档案、移交清单。
  - blocker_rule: 缺资料目录、编码规则、移交签认时不得写资料已完整移交。
  - writing_use: 写作“资料归档与运维移交”章节。
  - missing_evidence: 项目资料目录、编码规则、移交签认。
  - risk_if_missing: 竣工验收和交付评分受影响。
  - close_action: 建立资料目录、页码/编号、责任人、完成状态和缺项清单。
  - allowed_expression_before_close: “按归档规范编制资料目录并移交审核”。
  - prohibited_expression_before_close: “归档完整率达到 100%”。

### POWER-DEL-001-V1.0｜送电、投运与运维衔接边界

- 节点类型: delivery_gate
- 检索标签: 03, 送电, 投运, 运维移交, 交付
- 适用对象: 送电方案、试运行、运维接管、保修服务
- 证据等级: C_rule_composite; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 定义电力工程从施工完成到送电投运、运维接管的边界。
  - source_basis: 原生进度、质量、调试、归档节点。
  - claim_scope: 可支撑交付闭环和运维衔接写作。
  - boundary_rule: 送电、投运、并网、运维接管均需外部许可或签认。
  - required_artifacts: 送电方案、试运行记录、验收单、缺陷消项、运维培训、移交单。
  - blocker_rule: 缺许可和签认时，不得写“已投运”或“自动释放”。
  - writing_use: 写作“交付、资料归档和运维衔接”章节。
  - missing_evidence: 送电许可、试运行记录、移交签认。
  - risk_if_missing: 交付结论越权。
  - close_action: 与建设、监理、运维、供电/调度单位共同确认送电投运条件。
  - allowed_expression_before_close: “配合完成送电前检查和运维移交”。
  - prohibited_expression_before_close: “已具备投运条件”。

## 07 能力、执行与质量

### POWER-CAP-001-V1.0｜多源资料解析能力

- 节点类型: capability
- 检索标签: 07, CAP, 多源解析, 招标, 图纸, 清单
- 适用对象: 招标文件、图纸、清单、规范、记录
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 从多源资料中抽取评分项、工程对象、参数、页码和证据边界。
  - source_basis: 通用迁移方法；原生电力资料包。
  - claim_scope: 可输出 source_matrix 和 evidence_locator。
  - boundary_rule: 无页码锚点不得生成确定性项目事实。
  - required_artifacts: 资料清单、页码锚点、字段抽取日志。
  - blocker_rule: 缺招标文件和评分办法时进入资料不足模式。
  - writing_use: 为评分响应矩阵提供证据列。
  - missing_evidence: 项目原始资料。
  - risk_if_missing: 无法形成 AI 可审计证据链。
  - close_action: 导入项目资料并逐页体检。
  - allowed_expression_before_close: “需补充（缺：招标文件/图纸/清单）”。
  - prohibited_expression_before_close: “已完成项目事实抽取”。

### POWER-CAP-002-V1.0｜工程对象聚类能力

- 节点类型: capability
- 检索标签: 07, CAP, 对象聚类, 系统族, 构件族
- 适用对象: 设备、回路、电缆、接口、记录包
- 证据等级: C_rule_composite; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 将零散清单、图纸和描述聚类为系统族、构件族、工序族和验收族。
  - source_basis: POWER-SYS、POWER-CMP、POWER-PROC 节点。
  - claim_scope: 可输出工程对象映射矩阵。
  - boundary_rule: 聚类结果需项目资料确认，不能替代设计范围。
  - required_artifacts: 对象名称、编号、专业、位置、来源页码。
  - blocker_rule: 缺对象编号时不进入成员级评分。
  - writing_use: 让每个评分项至少绑定一个工程对象。
  - close_action: 导入图纸、清单和设备表后，补齐对象编号、位置、来源页码并生成工程对象映射矩阵。

### POWER-CAP-003-V1.0｜关键前置识别能力

- 节点类型: capability
- 检索标签: 07, CAP, 前置识别, 作业票, 停送电
- 适用对象: 高压、临电、调试、并网、送电
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 识别未满足则不得施工、不得验收、不得投运的条件。
  - source_basis: POWER-PRE、POWER-IFC、POWER-DEL 节点。
  - claim_scope: 可输出 blocker 与准出校验单。
  - boundary_rule: 前置未关闭时只允许计划态表达。
  - required_artifacts: 前置条件清单、责任人、关闭证据。
  - blocker_rule: 缺许可、缺交底、缺定值、缺试验记录时阻断准出。
  - writing_use: 将难点写成“风险 + 前置 + 措施 + 记录 + 闭环”。
  - close_action: 建立前置条件清单，逐项补齐许可、交底、定值、试验记录和责任人签认。

### POWER-CAP-004-V1.0｜Blocker 与交付治理能力

- 节点类型: capability
- 检索标签: 07, CAP, blocker, 交付治理
- 适用对象: 缺证、缺参、缺记录、缺接口、缺移交
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 把资料缺口显式入图并绑定关闭动作。
  - source_basis: 通用 fail-fast 制度；原生 fail-fast 护栏。
  - claim_scope: 可输出 blocker 清单、关闭动作、释放条件。
  - boundary_rule: 不得把 blocker 藏在正文中。
  - required_artifacts: gap_id、risk_if_missing、close_action、allowed/prohibited expression。
  - blocker_rule: 未关闭则不得写完成态或验收态。
  - writing_use: 技术标保留“需补充”占位和修正动作。

### POWER-CAP-005-V1.0｜成员级参数门控能力

- 节点类型: capability
- 检索标签: 07, CAP, 成员级参数, 公式变量
- 适用对象: 设备、回路、电缆、检测点、评分公式
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 控制公式变量、设备参数和检测结果的输入边界。
  - source_basis: 原生公式节点和 fail-fast 规则。
  - claim_scope: 可输出成员级参数门控矩阵。
  - boundary_rule: 缺变量不得计算；缺检查人不得释放。
  - required_artifacts: 变量名、来源、单位、数值、页码、检查人。
  - blocker_rule: missing_numeric_source、formula_missing、missing_checker 均触发阻断。
  - writing_use: 量化响应前先补齐变量来源。
  - close_action: 建立成员级参数门控矩阵，补齐变量值、单位、来源锚点和检查人后再计算。

### POWER-CAP-006-V1.0｜试验/检测/调试记录包准出能力

- 节点类型: capability
- 检索标签: 07, CAP, 记录包, 试验, 调试, 验收
- 适用对象: 交接试验、预试、继保联调、应急电源、接地防雷、竣工资料
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 判断记录包是否满足准出、验收、交付要求。
  - source_basis: POWER-TST、POWER-COM、POWER-ACC、POWER-DEL 节点。
  - claim_scope: 可输出记录包矩阵和准出状态。
  - boundary_rule: 记录包缺签认时不得写通过。
  - required_artifacts: 报告、原始记录、签认、整改闭环、移交清单。
  - blocker_rule: 缺任何准出必需件时状态为 blocked。
  - writing_use: 将验收闭环写成可审计记录包。
  - close_action: 按设备、回路、检测点或系统建立记录包，补齐报告、签认和整改闭环。

### POWER-CAP-007-V1.0｜跨专业接口校验能力

- 节点类型: capability
- 检索标签: 07, CAP, 跨专业, 接口校验
- 适用对象: 土建、消防、暖通、智能化、供电、调度、运维
- 证据等级: C_rule_composite; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 校验电力工程与相邻专业、外部单位、运营系统的接口。
  - source_basis: POWER-IFC-001、02 接口专项图谱。
  - claim_scope: 可输出接口责任矩阵和风险链。
  - boundary_rule: 外部接口确认必须以会议纪要、协议、批复或签认为准。
  - required_artifacts: 接口清单、责任边界、输入输出资料、关闭记录。
  - blocker_rule: 缺接口确认时不得写“接口已打通”。
  - writing_use: 写作“接口协调与联调计划”。
  - close_action: 建立接口责任矩阵，补齐外部确认、会议纪要、协议或签认记录。

## 08 产物 Schema 与输出契约

### POWER-ART-001-V1.0｜资料矩阵 Schema

- 节点类型: artifact_schema
- 检索标签: 08, ART, 资料矩阵, source_matrix
- 适用对象: 资料审计、证据追溯
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 定义资料矩阵字段。
  - source_basis: POWER-DOC-001。
  - claim_scope: 可输出资料清单和证明边界。
  - boundary_rule: 不得写本机路径和临时文件名。
  - required_artifacts: 文件名称、版本、资料族、页码、证明范围、不可证明范围、open_issue。
  - blocker_rule: 缺文件版本或页码时 evidence_incomplete。
  - writing_use: 作为技术标证据栏来源。

字段:

| 字段 | 说明 |
|---|---|
| source_id | 资料编号 |
| source_name | 资料名称 |
| source_type | 招标/评分/图纸/清单/标准/记录/样本 |
| version_date | 版本或日期 |
| page_anchor | 页码或章节 |
| proves | 可证明范围 |
| cannot_prove | 不可证明范围 |
| open_issue | 是否缺口 |
| closure_action | 关闭动作 |

### POWER-ART-002-V1.0｜工程对象映射矩阵 Schema

- 节点类型: artifact_schema
- 检索标签: 08, ART, 对象映射, 工程对象
- 适用对象: 系统族、设备、回路、电缆、检测点
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 定义对象到工序、记录和评分项的映射字段。
  - source_basis: POWER-CAP-002。
  - claim_scope: 可输出成员级对象清单。
  - boundary_rule: 缺对象编号不得进入成员级验收。
  - required_artifacts: object_id、system_family、location、source_anchor、related_score_item。
  - blocker_rule: source_anchor 为空时标记 D_open_issue。
  - writing_use: 每个评分项绑定至少一个工程对象。

字段:

| 字段 | 说明 |
|---|---|
| object_id | 对象编号 |
| object_name | 对象名称 |
| system_family | 系统族 |
| component_type | 构件/设备/回路/检测点 |
| source_anchor | 图纸/清单/设备表锚点 |
| process_node | 对应工序 |
| test_record | 对应试验/检测/调试记录 |
| score_item | 对应评分项 |
| blocker | 缺口 |

### POWER-ART-003-V1.0｜风险链与评分点覆盖矩阵 Schema

- 节点类型: artifact_schema
- 检索标签: 08, ART, 风险链, 评分覆盖
- 适用对象: 技术评分、风险审校、章节结构
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 将评分项、工程对象、风险、措施和闭环资料绑定。
  - source_basis: 通用评标响应矩阵制度。
  - claim_scope: 可输出技术标评分响应矩阵。
  - boundary_rule: 评分项原文不得随意改写。
  - required_artifacts: 评分项原文、分值、满分关键词、工程对象、证据、措施、资源、验收闭环。
  - blocker_rule: 缺证据时写“需补充”。
  - writing_use: 技术标主控矩阵。

### POWER-ART-004-V1.0｜Blocker 与准出校验单 Schema

- 节点类型: artifact_schema
- 检索标签: 08, ART, blocker, 准出校验单
- 适用对象: 前置条件、验收准出、交付准出
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 定义 blocker 的可审计字段和释放条件。
  - source_basis: POWER-CAP-004。
  - claim_scope: 可输出缺口关闭单。
  - boundary_rule: 未关闭不得释放完成态。
  - required_artifacts: gap_id、blocked_node、missing_evidence、risk_if_missing、close_action、release_condition。
  - blocker_rule: release_condition 未满足时状态 blocked。
  - writing_use: 审校和补证清单。

### POWER-ART-005-V1.0｜成员级参数门控矩阵 Schema

- 节点类型: artifact_schema
- 检索标签: 08, ART, 参数, 公式变量, numeric_source
- 适用对象: 设备参数、检测指标、公式变量
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 定义可计算、可评分、可复核的成员级参数字段。
  - source_basis: 原生公式节点安全执行规则。
  - claim_scope: 可支撑公式计算和敏感性提示。
  - boundary_rule: 仅允许白名单安全公式；禁止 import、exec、eval、系统调用。
  - required_artifacts: parameter、value、unit、source_anchor、formula_id、checker。
  - blocker_rule: 缺变量、缺单位、缺来源、缺检查人均 blocked。
  - writing_use: 量化响应时引用变量来源，不直接杜撰数值。

### POWER-ART-006-V1.0｜试验/检测/调试/验收记录包矩阵 Schema

- 节点类型: artifact_schema
- 检索标签: 08, ART, 记录包, 试验, 调试, 验收
- 适用对象: 交接试验、继保联调、应急电源、接地防雷、归档移交
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 定义记录包准出的字段。
  - source_basis: POWER-CAP-006。
  - claim_scope: 可输出记录包完整性和准出状态。
  - boundary_rule: 记录条目存在不等于真实记录形成。
  - required_artifacts: record_id、object_id、record_type、result、signer、date、issue_status。
  - blocker_rule: 缺签认、缺结论、缺整改闭环时 blocked。
  - writing_use: 形成验收闭环和资料移交段落。

### POWER-ART-007-V1.0｜证据审计与复核包 Schema

- 节点类型: artifact_schema
- 检索标签: 08, ART, 证据审计, 复核包
- 适用对象: AI 评标、人工复核、申诉追溯
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 定义评标和技术标证据审计包。
  - source_basis: POWER-GOV、POWER-EVAL 关系要求。
  - claim_scope: 可输出复核包、申诉追溯清单和证据链。
  - boundary_rule: 涉及自动推荐/自动否决必须有明确授权。
  - required_artifacts: evidence_id、source_id、node_id、score_item、decision_boundary、manual_review_flag。
  - blocker_rule: 授权或证据链不足时需人工复核。
  - writing_use: 审校模式和评标适配模式调用。

## 09 消费视图与交付

### POWER-VIEW-001-V1.0｜图数据库导入视图

- 节点类型: delivery_view
- 检索标签: 09, VIEW, 图数据库, Neo4j, 导入
- 适用对象: 节点导入、关系链导入
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 定义图数据库导入字段。
  - source_basis: POWER-ONT-001。
  - claim_scope: 可导入节点、关系、证据等级和 open_issue。
  - boundary_rule: 不导入本机路径和身份线索。
  - required_artifacts: node_id、node_type、name、tags、evidence_level、open_issue、relations。
  - blocker_rule: 缺 node_id 或 node_type 不导入。
  - writing_use: 支撑工程对象和证据路径检索。

### POWER-VIEW-002-V1.0｜RAG 检索块视图

- 节点类型: delivery_view
- 检索标签: 09, VIEW, RAG, 检索块
- 适用对象: GPT Knowledge 检索
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 定义可被检索的稳定文本块。
  - source_basis: 本文件节点结构。
  - claim_scope: 可按节点 ID、关键词、专业标签、评分项检索。
  - boundary_rule: 一个检索块只解决一个节点或一个工程对象。
  - required_artifacts: 标题、节点 ID、标签、边界规则、闭环动作。
  - blocker_rule: 检索到 D_open_issue 时优先输出需补充。
  - writing_use: 生成评分响应和审校意见。

### POWER-VIEW-003-V1.0｜技术标/评标调用视图

- 节点类型: delivery_view
- 检索标签: 09, VIEW, 技术标, 评标调用
- 适用对象: 施工组织设计、评分响应矩阵、审校
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 定义技术标调用图谱的方式。
  - source_basis: POWER-WRT、POWER-ART、POWER-EVAL。
  - claim_scope: 可输出章节结构、正文、表格、风险清单、需补充项。
  - boundary_rule: 评分项原文优先，不得脱离招标文件自由发挥。
  - required_artifacts: 评分项、工程对象、证据、措施、资源、记录、闭环。
  - blocker_rule: 缺评分项时进入资料不足模式。
  - writing_use: 全部技术标输出的主视图。

## 10 写作块与组装

### POWER-WRT-001-V1.0｜总纲写作块

- 节点类型: writing_block
- 检索标签: 10, WRT, 总纲, 施工组织
- 适用对象: 技术标总说明、施工组织总体部署
- 证据等级: C_rule_composite; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 生成电力工程总纲段落结构。
  - source_basis: POWER-SYS、POWER-GOV。
  - claim_scope: 可支撑施工目标、组织原则和证据边界。
  - boundary_rule: 不得声明未由项目资料确认的系统范围。
  - required_artifacts: 项目范围、评分项原文、图纸清单、工期要求。
  - blocker_rule: 缺招标文件和范围时只输出资料不足模式。
  - writing_use: “对象 + 目标 + 组织 + 标准 + 记录 + 闭环”。
  - missing_evidence: 项目招标文件、评分项、范围。
  - risk_if_missing: 总纲空泛且不针对评分。
  - close_action: 解析评分项和项目范围后再生成完整总纲。
  - allowed_expression_before_close: “结合项目资料确认后展开”。
  - prohibited_expression_before_close: “本项目已具备全部条件”。

### POWER-WRT-002-V1.0｜关键施工工序写作块

- 节点类型: writing_block
- 检索标签: 10, WRT, 关键工序, 电缆, 设备安装
- 适用对象: 设备安装、电缆敷设、接地施工、二次接线
- 证据等级: C_rule_composite; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 输出关键工序高分段落。
  - source_basis: POWER-PROC、POWER-QA、POWER-TST。
  - claim_scope: 可支撑施工方法、资源配置和记录闭环。
  - boundary_rule: 清单工程量和设备参数缺失时不输出具体数量。
  - required_artifacts: 工程对象、施工方法、资源、控制标准、过程记录。
  - blocker_rule: 缺对象和记录模板时保留需补充。
  - writing_use: 逐工序绑定“措施 + 资源 + 标准 + 记录”。
  - close_action: 补齐评分项、工程对象和记录模板后，再组装关键施工工序正文。

### POWER-WRT-003-V1.0｜专项难点写作块

- 节点类型: writing_block
- 检索标签: 10, WRT, 重难点, 主变吊装, 联调联试
- 适用对象: 主变吊装、停送电、联调联试、并网、储能安全
- 证据等级: C_rule_composite; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 将电力工程重难点写成可评分、可执行、可闭环段落。
  - source_basis: 原生重难点节点；POWER-PRE、POWER-COM、POWER-IFC。
  - claim_scope: 可支撑重难点评分响应。
  - boundary_rule: 不得写攻击竞争对手或身份相关内容。
  - required_artifacts: 风险点、前置条件、专项方案、旁站、记录、验收。
  - blocker_rule: 缺专项方案审批和接口确认时不得写已解决。
  - writing_use: “风险识别 + 前置门控 + 控制措施 + 验证记录 + 应急预案”。
  - close_action: 补齐专项方案审批、接口确认、旁站记录和应急预案后，再释放重难点闭环表达。

### POWER-WRT-004-V1.0｜接口协调写作块

- 节点类型: writing_block
- 检索标签: 10, WRT, 接口协调, 并网, 调度, 土建
- 适用对象: 外部并网、土建交接、消防联动、智能化接口、运维移交
- 证据等级: C_rule_composite; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 输出接口协调和责任矩阵写作。
  - source_basis: POWER-IFC-001、POWER-CAP-007。
  - claim_scope: 可支撑跨专业协调和接口风险治理。
  - boundary_rule: 外部单位确认不能由投标人单方面替代。
  - required_artifacts: 接口清单、责任单位、输入输出资料、会议纪要。
  - blocker_rule: 缺接口确认记录时不得写接口已打通。
  - writing_use: 表格化输出接口责任和闭环时限。
  - close_action: 建立接口责任矩阵，补齐责任单位、输入输出资料、会议纪要和关闭记录。

### POWER-WRT-005-V1.0｜试验/检测/调试/验收写作块

- 节点类型: writing_block
- 检索标签: 10, WRT, 试验, 检测, 调试, 验收
- 适用对象: 交接试验、继保联调、应急电源、接地防雷、竣工验收
- 证据等级: C_rule_composite; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 输出验收闭环高分段落。
  - source_basis: POWER-TST、POWER-COM、POWER-ACC。
  - claim_scope: 可支撑试验记录包和验收准出。
  - boundary_rule: 真实记录缺失时不得写通过或合格。
  - required_artifacts: 试验方案、检测记录、调试报告、验收签认、整改闭环。
  - blocker_rule: 缺记录包时准出状态 blocked。
  - writing_use: “对象 + 标准 + 试验方法 + 记录 + 整改 + 准出”。
  - close_action: 补齐试验、检测、调试、验收记录包和签认后，再输出准出或验收闭环。

### POWER-WRT-006-V1.0｜进度、资源、质量、安全、环保写作块

- 节点类型: writing_block
- 检索标签: 10, WRT, 进度, 资源, 质量, 安全, 环保
- 适用对象: 综合管理评分项
- 证据等级: C_rule_composite; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 输出综合管理评分响应。
  - source_basis: 原生进度、质量、安全、环保、四新、智慧工地节点。
  - claim_scope: 可支撑技术标综合章节。
  - boundary_rule: 指标数值必须有项目资料或公式变量来源。
  - required_artifacts: 进度计划、资源计划、质量计划、安全检查、环保台账。
  - blocker_rule: 缺变量不得计算进度偏差、风险指数或达标率。
  - writing_use: 对每个评分项形成“问题 + 措施 + 参数 + 验收 + 证据”并嵌入质量、安全、绿色施工、智慧建造和留痕资料关键词。
  - close_action: 补齐计划、资源、检查记录、环保台账和公式变量后，再生成量化综合管理响应。

### POWER-WRT-007-V1.0｜交付、归档和运维衔接写作块

- 节点类型: writing_block
- 检索标签: 10, WRT, 交付, 归档, 运维
- 适用对象: 竣工资料、设备台账、运维培训、保修服务
- 证据等级: C_rule_composite; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 输出交付和运维衔接高分段落。
  - source_basis: POWER-ACC、POWER-DEL。
  - claim_scope: 可支撑资料移交、运维培训和缺陷消项。
  - boundary_rule: 缺移交签认时不得写已完成移交。
  - required_artifacts: 竣工资料目录、设备台账、培训记录、移交清单、保修承诺。
  - blocker_rule: 缺签认和资料目录时 blocked。
  - writing_use: “资料目录 + 设备台账 + 培训交底 + 缺陷闭环 + 移交签认”。
  - close_action: 补齐资料目录、设备台账、培训记录、缺陷消项和移交签认后，再释放交付表达。

标准段落模板:

```text
【评分项标题】围绕“【评分项原文/满分关键词】”要求，对【工程对象/关键工序】存在的【问题/风险/重难点】进行响应。由【责任主体】采取【施工方法/质量安全绿色智慧控制措施】，配置【人员/设备/材料/检测资源】，参数和检查频次以【规范/招标/图纸/清单/设备表】为准；验收采用【检验批/隐蔽验收/交接试验/联调记录/联合检查/移交签认】，并形成【检测报告/旁站记录/影像资料/整改复核/证据锚点】。对【缺证或风险项】设置【blocker 与关闭动作】，确保该评分项具备完整性、针对性、可实施性和可追溯性。
```

## 12 写作约束与门控

### POWER-AUTH-001-V1.0｜禁止套话与空泛描述

- 节点类型: authoring_constraint
- 检索标签: 12, 写作约束, 套话, 针对性
- 适用对象: 技术标正文、评分响应、审校
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 约束电力工程写作必须落到对象、措施、标准、记录和闭环。
  - source_basis: 通用高分写作制度。
  - claim_scope: 可作为审校扣分规则。
  - boundary_rule: 不得只写“加强管理、严格控制、确保质量”等无对象句。
  - required_artifacts: 评分项原文、工程对象、资源、记录、闭环。
  - blocker_rule: 缺对象或记录时标记针对性不足。
  - writing_use: 审校模式输出修改建议。

### POWER-AUTH-002-V1.0｜禁止完成态越权表达

- 节点类型: authoring_constraint
- 检索标签: 12, 完成态, 越权, 需补充
- 适用对象: 所有正文和结论
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 防止把计划、规范、图纸、清单写成事实完成。
  - source_basis: POWER-GOV-003。
  - claim_scope: 可用于自动审校。
  - boundary_rule: 缺记录时不得使用“已完成、已通过、已验收、已投运、零缺陷、100%达标”等完成态。
  - required_artifacts: 真实记录和签认。
  - blocker_rule: D_open_issue 节点只能输出需补充和关闭动作。
  - writing_use: 将越权句改成计划态和闭环承诺。

### POWER-AUTH-003-V1.0｜青天 AI 可抽取段落约束

- 节点类型: authoring_constraint
- 检索标签: 12, 青天 AI, 可抽取, 段落结构
- 适用对象: 技术标章节、评分响应矩阵
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 让 AI 评标更容易抽取评分关键词、证据和闭环。
  - source_basis: 通用青天 AI 可抽取写作制度。
  - claim_scope: 可约束标题、段落和表格字段。
  - boundary_rule: 不把多个评分点塞入一个长段落。
  - required_artifacts: 稳定标题、评分项原文、对象、措施、标准、记录、闭环。
  - blocker_rule: 缺证据时字段写“需补充”，不得空白。
  - writing_use: 每段开头直接回应评分项。

## 14 知识缺口与关闭动作

### POWER-GAP-001-V1.0｜缺招标文件与评分办法

- 节点类型: knowledge_gap
- 检索标签: 14, GAP, 招标文件, 评分办法
- 适用对象: 评分响应矩阵、章节结构、暗标和评标门控
- 证据等级: D_open_issue; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 阻断无评分依据的确定性技术标输出。
  - source_basis: 通用 fail-fast 制度。
  - claim_scope: 只能输出资料不足和需补充。
  - boundary_rule: 不得编造评分项、分值、暗标规则。
  - required_artifacts: 招标文件、评标办法、技术评分标准、格式要求、暗标规则。
  - blocker_rule: 缺失时不得进入完整编制模式。
  - writing_use: 资料不足模式。
  - missing_evidence: 招标文件和技术文件评分标准。
  - risk_if_missing: 无法对齐满分关键词，可能漏项或越界。
  - close_action: 导入招标文件和评标办法，逐项抽取评分项原文、分值、否决项和格式规则。
  - allowed_expression_before_close: “需补充（缺：招标文件和技术文件评分标准）”。
  - prohibited_expression_before_close: “本技术标已覆盖全部评分项”。

### POWER-GAP-002-V1.0｜缺图纸清单和专业边界

- 节点类型: knowledge_gap
- 检索标签: 14, GAP, 图纸, 清单, 专业边界
- 适用对象: 工程对象映射、资源计划、接口边界
- 证据等级: D_open_issue; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 阻断无项目范围的工程对象结论。
  - source_basis: POWER-DOC-001、POWER-SYS-001。
  - claim_scope: 只能提示缺范围和补证动作。
  - boundary_rule: 不得默认项目包含所有电力系统族。
  - required_artifacts: 图纸目录、设计说明、工程量清单、设备表、专业分界说明。
  - blocker_rule: 缺范围时不得生成成员级施工计划。
  - writing_use: 资料不足模式和工程对象映射前置。
  - missing_evidence: 项目范围/图纸/清单/专业边界。
  - risk_if_missing: 工程对象错配、资源计划失真。
  - close_action: 导入图纸清单，建立系统族、设备族、接口族映射。
  - allowed_expression_before_close: “需补充（缺：项目范围/图纸/清单/专业边界）”。
  - prohibited_expression_before_close: “本项目设备/回路/电缆范围如下”。

### POWER-GAP-003-V1.0｜缺成员级参数和公式变量

- 节点类型: knowledge_gap
- 检索标签: 14, GAP, 参数, 公式, 变量
- 适用对象: 量化评分、质量抽检、风险指数、进度计算
- 证据等级: D_open_issue; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 阻断无来源数值的计算和量化承诺。
  - source_basis: 原生公式节点、POWER-CAP-005。
  - claim_scope: 只能输出缺变量和补证动作。
  - boundary_rule: 不得虚构 sample_count、defect_count、target_strength、measured_strength 等变量。
  - required_artifacts: 变量值、单位、来源页码、检查人。
  - blocker_rule: 缺变量、缺单位、缺来源、缺检查人时 formula_missing 或 evidence_incomplete。
  - writing_use: 量化表格中保留需补充。
  - missing_evidence: 成员级参数/公式变量/检查人。
  - risk_if_missing: 指标计算不可审计。
  - close_action: 建立成员级参数门控矩阵并复核公式白名单。
  - allowed_expression_before_close: “需补充（缺：成员级参数/公式变量）”。
  - prohibited_expression_before_close: “合格率、风险指数、进度偏差为某确定数值”。

### POWER-GAP-004-V1.0｜缺试验检测调试验收真实记录

- 节点类型: knowledge_gap
- 检索标签: 14, GAP, 试验, 调试, 验收, 记录
- 适用对象: 验收准出、交付准出、投运表达
- 证据等级: D_open_issue; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 阻断无真实记录的完成态和验收态。
  - source_basis: POWER-TST、POWER-COM、POWER-ACC、POWER-DEL。
  - claim_scope: 只能输出记录包缺口和补证动作。
  - boundary_rule: 试验项目存在不等于试验已完成。
  - required_artifacts: 原始记录、试验报告、调试报告、验收签认、移交单。
  - blocker_rule: 缺记录包时不得准出。
  - writing_use: 审校时标红完成态越权表达。
  - missing_evidence: 试验记录/调试记录/验收资料。
  - risk_if_missing: 送电、投运、交付表达越权。
  - close_action: 按对象建立记录包矩阵并补齐签认。
  - allowed_expression_before_close: “需补充（缺：真实记录/验收资料）”。
  - prohibited_expression_before_close: “已完成验收、已具备投运条件”。

### POWER-GAP-005-V1.0｜缺继保二次和 SCADA 页族证据

- 节点类型: knowledge_gap
- 检索标签: 14, GAP, 继保, 二次, SCADA
- 适用对象: 继保定值、二次回路、点表核对、故障录波
- 证据等级: D_open_issue; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 承接原生补强目标并要求项目级证据绑定。
  - source_basis: 原生 fail-fast 页族：4、223、299、305。
  - claim_scope: 可提示项目需绑定对应页码或记录，不证明本项目已经覆盖。
  - boundary_rule: 不得直接复用样例参数作为项目结论。
  - required_artifacts: 定值单、点表、传动记录、SOE/录波记录、检查人。
  - blocker_rule: 缺页码锚点、缺检查人、缺标准号时 evidence_incomplete。
  - writing_use: 继保二次专项响应的需补充项。
  - missing_evidence: 项目继保二次页码锚点和真实联调记录。
  - risk_if_missing: 并网联调响应缺证。
  - close_action: 补入项目对应页码、定值单和联调记录。
  - allowed_expression_before_close: “需补充（缺：继保二次页码锚点/联调记录）”。
  - prohibited_expression_before_close: “保护动作率 100%、点表一致率已达标”。

### POWER-GAP-006-V1.0｜缺应急电源和关键负荷记录

- 节点类型: knowledge_gap
- 检索标签: 14, GAP, 应急电源, 关键负荷
- 适用对象: 柴油发电机、UPS、EPS、ATS、黑启动
- 证据等级: D_open_issue; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 承接应急电源补强目标并要求项目记录闭环。
  - source_basis: 原生 fail-fast 页族：4、164、297、308、309。
  - claim_scope: 可提示记录类型和关闭动作。
  - boundary_rule: 不得无记录写切换时长、放电持续或零中断。
  - required_artifacts: 关键负荷清单、带载试验、ATS 切换记录、UPS 放电测试。
  - blocker_rule: 缺关键负荷清单和试验记录时 blocked。
  - writing_use: 应急保障评分响应。
  - missing_evidence: 应急电源页码锚点和演练记录。
  - risk_if_missing: 安全和运维交付响应缺证。
  - close_action: 补入负荷清单、试验记录、检查人和复核结论。
  - allowed_expression_before_close: “需补充（缺：应急电源试验/演练记录）”。
  - prohibited_expression_before_close: “黑启动恢复和关键回路不中断已验证”。

### POWER-GAP-007-V1.0｜缺接地防雷检测记录

- 节点类型: knowledge_gap
- 检索标签: 14, GAP, 接地, 防雷, SPD
- 适用对象: 接地网、SPD、引下线、等电位
- 证据等级: D_open_issue; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 承接接地防雷补强目标并要求检测点级记录。
  - source_basis: 原生 fail-fast 页族：261、263、278、309。
  - claim_scope: 可提示检测点、限值、记录和责任人。
  - boundary_rule: 接地电阻限值和实测值必须有设计/规范/检测依据。
  - required_artifacts: 接地平面图、检测点、实测值、检测报告、SPD 检查记录。
  - blocker_rule: 缺实测值或检测点时 blocked。
  - writing_use: 接地防雷专项和安全质量章节。
  - missing_evidence: 检测点级接地防雷记录。
  - risk_if_missing: 安全和质量验收风险。
  - close_action: 建立检测点级台账并补齐报告。
  - allowed_expression_before_close: “需补充（缺：接地防雷检测记录）”。
  - prohibited_expression_before_close: “接地电阻已全部达标、SPD 完好率 100%”。

### POWER-GAP-008-V1.0｜缺四新技术落地证据

- 节点类型: knowledge_gap
- 检索标签: 14, GAP, 四新技术, 评分加分
- 适用对象: 新技术、新工艺、新材料、新设备、数字化应用
- 证据等级: D_open_issue; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 防止四新技术只写概念不落证据。
  - source_basis: 原生 fail-fast 页族：303、304、306。
  - claim_scope: 可提示四新清单、样板验证和评分证据。
  - boundary_rule: 四新应用项和加分证据数量必须由招标评分和项目方案确认。
  - required_artifacts: 四新清单、适用部位、样板/试点记录、效果评价、评分对应证据。
  - blocker_rule: 缺评分对应关系时不得承诺加分。
  - writing_use: 四新技术评分响应。
  - missing_evidence: 四新技术评分项和落地证据。
  - risk_if_missing: 创新章节空泛。
  - close_action: 建立“四新项-适用对象-证据-评分项”矩阵。
  - allowed_expression_before_close: “需补充（缺：四新技术落地证据）”。
  - prohibited_expression_before_close: “四新加分证据已满足”。

### POWER-GAP-009-V1.0｜缺竣工资料归档证据

- 节点类型: knowledge_gap
- 检索标签: 14, GAP, 竣工资料, 归档, 照片档案
- 适用对象: 资料归档、照片档案、运维移交
- 证据等级: D_open_issue; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 防止归档完整率和移交状态越权。
  - source_basis: 原生 fail-fast 页族：304；GB/T 50328、GB/T 11821 标准索引。
  - claim_scope: 可提示资料目录和移交签认。
  - boundary_rule: 缺目录和签认时不得写完整率。
  - required_artifacts: 资料目录、编码规则、照片档案、移交清单、签认。
  - blocker_rule: 缺归档目录或移交签认时 blocked。
  - writing_use: 竣工交付章节。
  - missing_evidence: 资料目录、编码规则、移交签认。
  - risk_if_missing: 竣工交付和资料评分受影响。
  - close_action: 编制归档目录并逐项标注完成状态。
  - allowed_expression_before_close: “需补充（缺：竣工资料归档/移交签认）”。
  - prohibited_expression_before_close: “归档完整率 100%、编码正确率达标”。

### POWER-GAP-010-V1.0｜暗标、异常低价和自动释放授权缺口

- 节点类型: knowledge_gap
- 检索标签: 14, GAP, 暗标, 异常低价, 自动释放
- 适用对象: 青天 AI 评标、技术标审校、商务报价
- 证据等级: D_open_issue; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 阻断高风险评标结论。
  - source_basis: 通用青天 AI 评标门控。
  - claim_scope: 只能输出需人工复核。
  - boundary_rule: 不得自动推荐、自动否决或输出异常低价合法性结论。
  - required_artifacts: 招标文件授权、监管平台规则、评标办法、报价计算依据。
  - blocker_rule: 缺授权或证据冲突时需人工复核。
  - writing_use: 审校模式和评标适配模式。
  - missing_evidence: 暗标规则、异常低价计算规则、自动释放授权。
  - risk_if_missing: 废标、申诉、合规风险。
  - close_action: 导入评标办法并由人工复核规则适用性。
  - allowed_expression_before_close: “需人工复核（缺：暗标/异常低价/自动释放授权）”。
  - prohibited_expression_before_close: “可自动否决/自动推荐/无暗标风险”。

## 16 证据锚点与闭环规则

### POWER-EVI-001-V1.0｜证据页族锚点规则

- 节点类型: evidence_locator
- 检索标签: 16, EVI, 页族, 锚点
- 适用对象: 招标文件、图纸、标准、记录、补强页族
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 定义页码锚点和证据定位规则。
  - source_basis: 原生 fail-fast 页族和通用证据制度。
  - claim_scope: 可支撑 evidence_incomplete 判断。
  - boundary_rule: 页族来自样本资料，不等于新项目页码。
  - required_artifacts: source_id、page_anchor、clause_ref、evidence_origin、verified_flag。
  - blocker_rule: 缺页码或章节锚点时不输出确定性结论。
  - writing_use: 技术标证据栏和复核包。
  - missing_evidence: 项目页码锚点。
  - risk_if_missing: AI 评标不可追溯。
  - close_action: 对项目资料逐页建立 evidence_locator。
  - allowed_expression_before_close: “需补充（缺：页码锚点）”。
  - prohibited_expression_before_close: “证据已闭环”。

### POWER-EVI-002-V1.0｜标准依据候选索引

- 节点类型: evidence_locator
- 检索标签: 16, EVI, 标准, GB, DL/T
- 适用对象: 施工方法、试验检测、验收、归档
- 证据等级: C_rule_composite; 验证时间: 2026-05-11; open_issue: True
- 核心内容:
  - purpose: 整理电力工程候选标准依据。
  - source_basis: 原生标准索引。
  - claim_scope: 可支撑标准候选和检索关键词。
  - boundary_rule: 标准是否现行有效、是否强制适用，必须以招标文件和正式标准文本复核。
  - required_artifacts: 标准名称、标准号、适用条文、项目引用页码。
  - blocker_rule: 缺标准号或条文时不得声称符合某条要求。
  - writing_use: 写作中使用“按招标文件及现行适用标准执行”并列出候选依据。
  - missing_evidence: 具体项目引用条文和现行有效性复核。
  - risk_if_missing: 标准引用错误或过期。
  - close_action: 由项目技术负责人复核标准版本和适用条文。
  - allowed_expression_before_close: “候选依据包括……”。
  - prohibited_expression_before_close: “本标准必然为本项目强制适用且全部满足”。

候选标准索引:

| 专业 | 候选依据 |
|---|---|
| 项目管理与质量 | GB/T 50326、GB/T 50430、GB 50300 |
| 建筑电气 | GB 50303、GB 50150 |
| 供配电与低压配电 | GB 50052、GB 50054 |
| 电缆工程 | GB 50217 |
| 预防性试验 | DL/T 596 |
| 接地防雷 | GB 50169、GB 50057、DL/T 621、GB 18802.1 |
| 二次与监控 | DL/T 860、GB/T 36572 |
| 绿色施工与安全 | GB/T 50640、JGJ 59 |
| BIM/数字化 | GB/T 51212、GB/T 50314 |
| 竣工归档 | GB/T 50328、GB/T 11821 |

### POWER-EVI-003-V1.0｜原生节点到 POWER 节点映射

- 节点类型: evidence_locator
- 检索标签: 16, EVI, 原生节点, 映射
- 适用对象: 原生电力节点迁移、审计追溯
- 证据等级: B_primary_composite; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 记录原生节点和新 POWER 节点之间的迁移关系。
  - source_basis: 原生核心节点和公式节点。
  - claim_scope: 可支撑节点来源追溯。
  - boundary_rule: 原生节点中的项目身份、竞争性表述和示例参数不得直接进入技术标。
  - required_artifacts: native_node_id、native_name、power_node_id、migration_rule。
  - blocker_rule: 未清理身份线索的节点不得入 Knowledge 正文。
  - writing_use: 只保留行业能力和证据门控，不保留身份/竞争话术。

映射摘要:

| 原生节点 | 迁移目标 |
|---|---|
| ZF-KG-19-Power-Energy-M1-质量 | POWER-QA-001、POWER-TST-001 |
| ZF-KG-19-Power-Energy-M1-进度 | POWER-IFC-001、POWER-WRT-006 |
| ZF-KG-19-Power-Energy-M1-环保 | POWER-ENV-001、POWER-WRT-006 |
| ZF-KG-19-Power-Energy-M2-PROC-MAP | POWER-PROC-001、POWER-ART-002 |
| ZF-KG-19-Power-Energy-FORM-PROG | POWER-CAP-005、POWER-ART-005 |
| ZF-KG-19-Power-Energy-FORM-RISK | POWER-CAP-005、POWER-ART-003 |
| PWR-RP-001/PWR-RP-002 | POWER-COM-001、02 专项图谱 |
| PWR-EPS-001/PWR-EPS-002 | POWER-COM-002、02 专项图谱 |
| PWR-GND-001/PWR-SPD-001 | POWER-CMP-002、02 专项图谱 |
| PWR-NEW4-001/PWR-DOC-001 | POWER-GAP-008、POWER-ACC-001、02 专项图谱 |

## 17 闭环动作与优先级矩阵

| 优先级 | 缺口节点 | 关闭动作 | 关闭后释放能力 | 责任建议 |
|---|---|---|---|---|
| P0 | POWER-GAP-001 | 导入招标文件、评标办法、评分标准、暗标规则 | 评分响应矩阵、章节结构、暗标审校 | 投标负责人/商务技术负责人 |
| P0 | POWER-GAP-002 | 导入图纸、清单、设备表、专业边界说明 | 工程对象映射、资源计划、接口边界 | 技术负责人/造价负责人 |
| P0 | POWER-GAP-004 | 补齐试验、调试、验收、移交记录模板或真实记录 | 验收准出、交付闭环 | 质量负责人/资料主管 |
| P1 | POWER-GAP-003 | 建立成员级参数和公式变量矩阵 | 量化评分、风险指数、质量指标 | 专业工程师/试验工程师 |
| P1 | POWER-GAP-005 | 补齐继保定值、二次回路、点表、SOE/录波证据 | 继保二次联调响应 | 继保工程师/自动化工程师 |
| P1 | POWER-GAP-006 | 补齐关键负荷清单、带载试验和切换演练记录 | 应急电源保障响应 | 电气工程师/运维主管 |
| P1 | POWER-GAP-007 | 补齐接地平面、检测点、接地电阻、SPD 记录 | 接地防雷专项响应 | 电气试验工程师/防雷检测人员 |
| P2 | POWER-GAP-008 | 建立四新技术评分证据矩阵 | 四新技术加分响应 | 技术负责人 |
| P2 | POWER-GAP-009 | 建立归档目录、编码规则、照片档案和移交签认 | 资料归档与运维移交 | 资料主管 |
| P0 | POWER-GAP-010 | 人工复核暗标、异常低价、自动释放授权 | 评标高风险结论边界 | 投标负责人/法务或合规人员 |

### POWER-ACT-001-V1.0｜补齐招标评分资料

- 节点类型: closure_action
- 检索标签: 17, ACT, 招标文件, 评分办法
- 适用对象: POWER-GAP-001、POWER-EVAL-003、POWER-EART-001
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 关闭招标文件和技术评分标准缺口。
  - source_basis: POWER-GAP-001。
  - claim_scope: 可释放评分项解析和评分响应矩阵。
  - boundary_rule: 只在评分项原文、分值、页码、答疑补遗均登记后释放。
  - required_artifacts: 招标文件、评标办法、评分标准、暗标规则、答疑补遗。
  - blocker_rule: 缺任一关键文件时继续资料不足模式。
  - writing_use: 进入完整编制模式的 P0 前置动作。

### POWER-ACT-002-V1.0｜补齐图纸清单与专业边界

- 节点类型: closure_action
- 检索标签: 17, ACT, 图纸, 清单, 设备表
- 适用对象: POWER-GAP-002、POWER-SYS-001、POWER-ART-002
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 关闭工程范围和对象映射缺口。
  - source_basis: POWER-GAP-002。
  - claim_scope: 可释放系统族、构件族、工序族和接口边界的项目级映射。
  - boundary_rule: 清单只证明范围和计价边界，不证明已施工。
  - required_artifacts: 图纸目录、设计说明、工程量清单、设备表、专业分界说明。
  - blocker_rule: 缺页码锚点或对象编号时不得进入成员级验收。
  - writing_use: 形成工程对象映射矩阵。

### POWER-ACT-003-V1.0｜建立成员级参数与公式变量台账

- 节点类型: closure_action
- 检索标签: 17, ACT, 参数, 公式变量, numeric_source
- 适用对象: POWER-GAP-003、POWER-CAP-005、POWER-ART-005
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 关闭缺成员级参数和公式变量缺口。
  - source_basis: POWER-GAP-003。
  - claim_scope: 可释放安全公式计算和量化响应。
  - boundary_rule: 变量必须有数值、单位、来源、页码和检查人。
  - required_artifacts: 参数台账、公式变量、单位、来源锚点、检查人。
  - blocker_rule: 缺变量或检查人时 formula_missing/evidence_incomplete。
  - writing_use: 支撑质量、进度、风险和环保量化表述。

### POWER-ACT-004-V1.0｜补齐试验调试验收记录包

- 节点类型: closure_action
- 检索标签: 17, ACT, 试验, 调试, 验收
- 适用对象: POWER-GAP-004、POWER-TST-001、POWER-CAP-006
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 关闭真实记录和验收资料缺口。
  - source_basis: POWER-GAP-004。
  - claim_scope: 可释放验收准出和交付闭环表达。
  - boundary_rule: 记录包必须有报告、原始记录、签认和整改闭环。
  - required_artifacts: 交接试验报告、调试报告、验收签认、移交资料。
  - blocker_rule: 缺签认或整改闭环时不得准出。
  - writing_use: 支撑验收闭环写作块。

### POWER-ACT-005-V1.0｜补齐继保二次联调证据

- 节点类型: closure_action
- 检索标签: 17, ACT, 继保, 二次, SCADA
- 适用对象: POWER-GAP-005、POWER-COM-001、POWER-RP-001
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 关闭继保二次和 SCADA 缺证。
  - source_basis: POWER-GAP-005。
  - claim_scope: 可释放继保二次专项响应和联调闭环。
  - boundary_rule: 定值、点表、SOE/录波必须来自项目记录。
  - required_artifacts: 定值单、二次回路记录、点表核对、SOE/录波记录、签认。
  - blocker_rule: 缺定值单或点表记录时不得写联调完成。
  - writing_use: 支撑继保二次专项写作。

### POWER-ACT-006-V1.0｜补齐应急电源试验与关键负荷证据

- 节点类型: closure_action
- 检索标签: 17, ACT, 应急电源, 关键负荷, UPS
- 适用对象: POWER-GAP-006、POWER-COM-002、POWER-EPS-001
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 关闭应急电源和关键负荷缺证。
  - source_basis: POWER-GAP-006。
  - claim_scope: 可释放应急电源保障和运维衔接表达。
  - boundary_rule: 切换时长、放电持续和零中断必须由测试记录证明。
  - required_artifacts: 关键负荷清单、带载试验、ATS 切换、UPS/EPS 放电测试、签认。
  - blocker_rule: 缺关键负荷清单和测试记录时 blocked。
  - writing_use: 支撑应急电源专项写作。

### POWER-ACT-007-V1.0｜补齐接地防雷检测记录

- 节点类型: closure_action
- 检索标签: 17, ACT, 接地, 防雷, SPD
- 适用对象: POWER-GAP-007、POWER-CMP-002、POWER-GND-001
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 关闭接地防雷检测缺口。
  - source_basis: POWER-GAP-007。
  - claim_scope: 可释放接地防雷专项和安全质量闭环。
  - boundary_rule: 接地电阻和 SPD 完好率必须由检测记录证明。
  - required_artifacts: 接地平面、检测点、设计限值、实测值、SPD 台账、防雷检测报告。
  - blocker_rule: 缺检测点或实测值时不得写达标。
  - writing_use: 支撑接地防雷专项写作。

### POWER-ACT-008-V1.0｜建立四新技术评分证据矩阵

- 节点类型: closure_action
- 检索标签: 17, ACT, 四新技术, 数字化, 评分
- 适用对象: POWER-GAP-008、POWER-NEW4-001、POWER-IFART-003
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 关闭四新技术落地证据缺口。
  - source_basis: POWER-GAP-008。
  - claim_scope: 可释放四新和数字化评分响应。
  - boundary_rule: 加分结论必须由评分项和落地证据支撑。
  - required_artifacts: 四新清单、适用对象、样板验证、效果评价、评分项映射。
  - blocker_rule: 缺评分项映射时不得承诺加分。
  - writing_use: 支撑四新技术写作块。

### POWER-ACT-009-V1.0｜建立竣工归档和移交签认台账

- 节点类型: closure_action
- 检索标签: 17, ACT, 竣工资料, 归档, 移交
- 适用对象: POWER-GAP-009、POWER-ACC-001、POWER-DOCX-001
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 关闭竣工归档和移交缺证。
  - source_basis: POWER-GAP-009。
  - claim_scope: 可释放资料归档和运维移交表达。
  - boundary_rule: 归档完整率和移交完成必须由目录和签认支撑。
  - required_artifacts: 资料目录、编码规则、照片档案、移交清单、签认。
  - blocker_rule: 缺移交签认时不得写移交完成。
  - writing_use: 支撑交付归档写作块。

### POWER-ACT-010-V1.0｜完成人工复核与自动释放授权确认

- 节点类型: closure_action
- 检索标签: 17, ACT, 暗标, 异常低价, 自动释放
- 适用对象: POWER-GAP-010、POWER-EVAL-007、POWER-EVAL-010
- 证据等级: A_governance; 验证时间: 2026-05-11; open_issue: False
- 核心内容:
  - purpose: 关闭暗标、异常低价和自动释放授权缺口。
  - source_basis: POWER-GAP-010。
  - claim_scope: 可释放人工复核后的边界性意见。
  - boundary_rule: 默认不得自动推荐或自动否决；授权、规则、证据链和复核流程必须完整。
  - required_artifacts: 暗标规则、异常低价计算规则、监管授权、证据审计包、人工复核记录。
  - blocker_rule: 任一授权或证据链缺失时继续需人工复核。
  - writing_use: 支撑评标适配和合规审校。

## 99 图谱关系链（工程知识部分）

```text
POWER-GOV-001-V1.0 --governs--> POWER-CAP-001-V1.0。SSOT 治理多源资料解析能力。
POWER-GOV-002-V1.0 --governs--> POWER-DOC-001-V1.0。事实优先级约束资料矩阵。
POWER-GOV-003-V1.0 --constrains--> POWER-AUTH-002-V1.0。证据边界约束完成态表达。
POWER-ONT-001-V1.0 --governs--> POWER-VIEW-001-V1.0。本体契约约束图数据库导入。
POWER-DOC-001-V1.0 --feeds--> POWER-CAP-001-V1.0。资料矩阵进入多源解析。
POWER-PROF-001-V1.0 --activates--> POWER-SYS-001-V1.0。样本能力画像激活电力系统族。
POWER-SYS-001-V1.0 --requires--> POWER-GAP-002-V1.0。系统范围需要图纸清单确认。
POWER-SYS-002-V1.0 --requires--> POWER-CMP-001-V1.0。变配电系统需要主设备成员级参数。
POWER-SYS-003-V1.0 --requires--> POWER-TST-001-V1.0。电缆系统需要交接试验准出。
POWER-CMP-002-V1.0 --requires--> POWER-GAP-007-V1.0。接地防雷构件需要检测记录关闭。
POWER-PROC-001-V1.0 --produces--> POWER-ART-002-V1.0。清单-工序-资源映射生成对象映射矩阵。
POWER-PRE-001-V1.0 --constrains--> POWER-SAFE-001-V1.0。高压临电前置约束安全作业。
POWER-PRE-002-V1.0 --blocked_by--> POWER-GAP-003-V1.0。缺成员级参数阻断计算和验收结论。
POWER-IFC-001-V1.0 --blocked_by--> POWER-GAP-010-V1.0。并网投运自动释放需人工复核授权。
POWER-QA-001-V1.0 --produces--> POWER-ART-006-V1.0。质量抽检生成记录包矩阵。
POWER-TST-001-V1.0 --requires--> POWER-GAP-004-V1.0。交接试验准出需要真实报告。
POWER-COM-001-V1.0 --blocked_by--> POWER-GAP-005-V1.0。继保二次缺证阻断联调完成态。
POWER-COM-002-V1.0 --blocked_by--> POWER-GAP-006-V1.0。应急电源缺证阻断关键负荷保障结论。
POWER-ACC-001-V1.0 --blocked_by--> POWER-GAP-009-V1.0。归档缺证阻断资料完整率表达。
POWER-DEL-001-V1.0 --requires--> POWER-ACC-001-V1.0。投运交付需要资料归档和移交闭环。
POWER-CAP-004-V1.0 --produces--> POWER-ART-004-V1.0。blocker 治理生成准出校验单。
POWER-CAP-005-V1.0 --produces--> POWER-ART-005-V1.0。参数门控生成成员级参数矩阵。
POWER-CAP-006-V1.0 --produces--> POWER-ART-006-V1.0。记录包能力生成验收记录包矩阵。
POWER-CAP-007-V1.0 --produces--> POWER-ART-003-V1.0。跨专业接口校验生成风险链和评分覆盖矩阵。
POWER-ART-001-V1.0 --feeds--> POWER-VIEW-002-V1.0。资料矩阵进入 RAG 检索块。
POWER-ART-003-V1.0 --feeds--> POWER-VIEW-003-V1.0。评分覆盖矩阵进入技术标调用视图。
POWER-WRT-005-V1.0 --requires--> POWER-ART-006-V1.0。验收写作块需要记录包矩阵。
POWER-GAP-001-V1.0 --blocked_by--> POWER-EVI-001-V1.0。缺评分文件时需补充页码锚点。
POWER-EVI-002-V1.0 --supports--> POWER-TST-001-V1.0。标准候选支持交接试验准出但不证明项目完成。
POWER-EVI-003-V1.0 --supports--> POWER-PROF-001-V1.0。原生节点映射支持样本能力画像。
POWER-AUTH-003-V1.0 --constrains--> POWER-WRT-001-V1.0。青天可抽取约束总纲写作。
POWER-ACT-001-V1.0 --closes--> POWER-GAP-001-V1.0。补齐招标评分资料后释放评分项解析。
POWER-ACT-002-V1.0 --closes--> POWER-GAP-002-V1.0。补齐图纸清单后释放对象映射。
POWER-ACT-003-V1.0 --closes--> POWER-GAP-003-V1.0。补齐参数变量后释放量化计算。
POWER-ACT-004-V1.0 --closes--> POWER-GAP-004-V1.0。补齐记录包后释放验收准出。
POWER-ACT-005-V1.0 --closes--> POWER-GAP-005-V1.0。补齐继保二次证据后释放联调响应。
POWER-ACT-006-V1.0 --closes--> POWER-GAP-006-V1.0。补齐应急电源记录后释放保障响应。
POWER-ACT-007-V1.0 --closes--> POWER-GAP-007-V1.0。补齐接地防雷记录后释放专项响应。
POWER-ACT-008-V1.0 --closes--> POWER-GAP-008-V1.0。补齐四新技术评分证据后释放创新响应。
POWER-ACT-009-V1.0 --closes--> POWER-GAP-009-V1.0。补齐归档移交签认后释放交付响应。
POWER-ACT-010-V1.0 --closes--> POWER-GAP-010-V1.0。完成人工复核和授权确认后释放边界性意见。
```
